---
title: "Comprag FV30–55 : le compresseur rentre, mais le local est-il assez grand ?"
seoTitle: "Comprag FV30–55 : espace et ventilation du local"
description: "La notice FV30–55 demande 1,5 m de dégagement et une ventilation dédiée. Vérifiez l’emprise utile du local avant de valider le plan d’installation."
pubDate: "2026-10-07"
category: "Installer"
audiences: ["professionnel"]
metiers: ["maintenance-industrielle"]
readingTime: 4
reviewStatus: "internal"
relatedGuides: ["ventilation-local-compresseur-surchauffe", "compresseur-sur-chassis-sans-cuve", "recuperation-chaleur-compresseur"]
sources: ["https://www.comprag.com/en/comprag/docs/pdf_manual/Manual_FV30-55_EN_DE_RU_v1_5_0.pdf"]
---

Un groupe tient entre deux murs sur un dessin. Cela ne signifie pas que son installation respecte les besoins d’accès et de refroidissement. Pour les Comprag FV30–55, la notice ajoute des espaces et une ventilation à l’encombrement de la machine.

La [notice FV30–55 version 1.5, §3.3 page 15](https://www.comprag.com/en/comprag/docs/pdf_manual/Manual_FV30-55_EN_DE_RU_v1_5_0.pdf#page=15) demande **au moins 1,5 m des murs**, **1,5 m entre compresseurs**, et une ventilation combinant admission et extraction. Elle indique un apport d’air équivalent à **deux fois la capacité du compresseur**. Ces prescriptions appartiennent à la gamme et au document cités ; elles ne sont pas transformées en règle universelle pour tous les compresseurs.

## Dessiner le volume nécessaire autour du groupe

Sur le plan de local, commencez par l’encombrement de la version livrée, puis ajoutez les zones prescrites. Faites apparaître portes, chemin de maintenance, stockage et équipements voisins. Une réserve de place occupée par une palette en exploitation ne demeure pas un dégagement disponible.

<div class="article-infographic article-infographic--compact" role="group" aria-label="L’emprise du groupe ne suffit pas" style="margin-bottom:1.75rem">
<svg viewBox="0 0 520 550" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="comprag-fv30-55-local-distance-ventilation-title comprag-fv30-55-local-distance-ventilation-desc" font-family="Manrope Variable, Arial, sans-serif"><title id="comprag-fv30-55-local-distance-ventilation-title">L’emprise du groupe ne suffit pas</title><desc id="comprag-fv30-55-local-distance-ventilation-desc">La notice FV30–55 demande 1,5 m entre compresseur et murs ou autres compresseurs. Le schéma est conceptuel et ne constitue pas un plan de conformité.</desc><rect width="520" height="550" rx="20" fill="#10281e"/><text x="28" y="42" fill="#d3eb56" font-size="22" text-anchor="start" font-weight="700">L’emprise du groupe ne suffit pas</text><rect x="58" y="105" width="404" height="350" rx="10" fill="none" stroke="#9ebdad" stroke-width="3"/><rect x="175" y="230" width="170" height="120" rx="10" fill="#244b36"/><text x="260" y="285" fill="#d3eb56" font-size="25" text-anchor="middle" font-weight="700">FV30–55</text><path d="M74 286h90m192 0h90m-186-166v93m0 128v98" stroke="#d3eb56" stroke-width="3"/><text x="95" y="264" fill="#ffffff" font-size="20" text-anchor="start" font-weight="400">1,5 m</text><text x="365" y="264" fill="#ffffff" font-size="20" text-anchor="start" font-weight="400">1,5 m</text><text x="260" y="176" fill="#ffffff" font-size="20" text-anchor="middle" font-weight="400">1,5 m</text><text x="260" y="405" fill="#ffffff" font-size="20" text-anchor="middle" font-weight="400">1,5 m</text><text x="55" y="505" fill="#ffffff" font-size="19" text-anchor="start" font-weight="400">Ajouter le circuit de ventilation et les accès</text></svg>
</div>

*La notice FV30–55 demande 1,5 m entre compresseur et murs ou autres compresseurs. Le schéma est conceptuel et ne constitue pas un plan de conformité.*

Le schéma montre pourquoi la surface de la machine et la surface utile du local sont différentes. Il ne suffit pas pour approuver l’implantation : portes, hauteurs, structure, conduits et accès réels doivent être examinés. La notice précise aussi des exigences de support et de nivellement à appliquer à la machine.

## Ne pas mélanger air produit et air de ventilation

Le débit d’air comprimé alimente les outils. L’air de ventilation sert à l’installation du groupe. La demande « deux fois la capacité » doit être rapprochée de la définition utilisée par la notice et du plan de ventilation, avec le fournisseur ; elle ne devient pas un débit FAD disponible pour un poste.

Le [guide de ventilation du local](/guides/ventilation-local-compresseur-surchauffe/) traite le circuit d’air et l’exposition thermique. Le diamètre d’une grille, seul, ne décrit pas son débit dans le circuit réel. Le plan doit comporter le débit de ventilation retenu et ses conditions ; une ouverture existante n’est pas une mesure de ventilation.

## Préparer l’installation pour le moment défavorable

Le relevé proposé comprend la température du local lorsque la production est active, le fonctionnement des équipements voisins et l’emplacement des prises et rejets d’air. Une inspection pendant une pause fraîche ne décrit pas nécessairement la situation d’exploitation. Ce sont des observations à établir sur site, pas des performances attribuées à cette notice.

| Point du plan | Question qui doit recevoir une réponse |
| --- | --- |
| Zones de dégagement | Restent-elles disponibles pendant la production ? |
| Admission d’air | Quelle capacité et quel air entre dans le local ? |
| Extraction | Où l’air chaud est-il rejeté ? |
| Entretien | Les organes sont-ils réellement accessibles ? |
| Équipements voisins | Leurs rejets réchauffent-ils l’air admis ? |

## Un local serré appelle une autre solution d’implantation

Si les dégagements ne peuvent pas être conservés, ne les effacez pas du plan pour faire rentrer le matériel. Demandez une implantation validée, une autre taille d’équipement ou un autre local. Le devis peut alors intégrer ce qui change réellement : conduits, déplacement, accès et raccordements.

Une [récupération de chaleur](/guides/recuperation-chaleur-compresseur/) peut faire partie d’un projet documenté ; elle n’autorise pas à supprimer les besoins de refroidissement. De même, choisir une cuve séparée pour réduire l’encombrement du package se examine avec le [guide du groupe sur châssis](/guides/compresseur-sur-chassis-sans-cuve/).

Pour ce FV30–55, le plan exploitable comprend le groupe, les zones de 1,5 m et le circuit de ventilation. Si l’un de ces éléments manque ou empiète sur un mur, l’implantation reste à revoir.

Sources primaires consultées le **7 octobre 2026**. Analyse documentaire de CompatAir avec assistance d’IA et relecture interne ; aucun essai physique ni avis professionnel externe. Les propositions de relevé et les scénarios de calcul sont distingués des données fabricant.
