---
title: "Ventilation du local compresseur : éviter la recirculation d’air chaud"
seoTitle: "Ventilation du local compresseur : éviter la surchauffe"
description: "Entrée d’air, extraction, gaines, sécheur et accès maintenance : préparez l’implantation d’un compresseur sans inventer un débit de ventilation universel."
pubDate: 2026-09-26
updatedDate: 2026-09-30
category: "Installer"
audiences: ["professionnel"]
metiers: ["maintenance-industrielle", "garage-automobile", "menuiserie-agencement"]
readingTime: 7
featured: false
reviewStatus: "internal"
relatedGuides: ["installer-reseau-air-comprime-atelier", "recuperation-chaleur-compresseur", "compresseur-vitesse-variable-vsd-rentabilite-atelier"]
sources:
  - https://www.atlascopco.com/en-uk/compressors/compressed-air-tips/top-tip-room-layout-designing-your-compressor
  - https://www.atlascopco.com/content/dam/atlas-copco/local-countries/france/documents/compressor-technique/Compressed-Air-Manual-9th-edition_compressed.pdf
  - https://www.cagi.org/assets/documents/pdfs/RotarySelectionGuideFinalJune2022.pdf?updated=1658932519
---

**Un local compresseur doit évacuer la chaleur produite sans renvoyer l’air chaud vers les admissions.** La taille de la pièce ou la présence d’une grille ne suffisent pas à démontrer que cette fonction est remplie. Le débit de ventilation et les contraintes de gaines doivent être définis pour les machines installées, dans leurs conditions d’utilisation.

Le [guide d’implantation Atlas Copco](https://www.atlascopco.com/en-uk/compressors/compressed-air-tips/top-tip-room-layout-designing-your-compressor) recommande de traiter ensemble ventilation, propreté de l’air, accès de maintenance et évacuation des condensats. Le [Compressed Air Manual, 9e édition](https://www.atlascopco.com/content/dam/atlas-copco/local-countries/france/documents/compressor-technique/Compressed-Air-Manual-9th-edition_compressed.pdf), section 3.5.5, demande des informations de ventilation au fabricant et prend en compte les pertes de charge des conduits et grilles. Ce dossier transforme ces principes en questions concrètes pour un devis ou un diagnostic.

Pour vérifier l’effet des conditions chaudes sur le traitement d’air, consultez le [dimensionnement du sécheur frigorifique en été](/guides/dimensionner-secheur-frigorifique-ete/), avec un calcul de capacité corrigée sourcé.

## Il existe deux circuits d’air à ne pas confondre

Le débit d’air comprimé livré au réseau et le débit d’air utilisé pour refroidir le local ne décrivent pas la même fonction. Le FAD sert à dimensionner la production pour les outils ; la ventilation sert à évacuer la chaleur. Utiliser les L/min inscrits dans une fiche commerciale pour choisir directement un ventilateur de local serait donc une confusion de grandeurs.

Notre fiche d’implantation sépare trois lignes : débit restitué au réseau, besoin de refroidissement propre au compresseur, et besoin de renouvellement de l’ensemble du local. Le sécheur et les autres appareils présents doivent également apparaître dans le périmètre étudié. La notice du modèle et le bilan de l’installateur fixent les exigences applicables.

<div class="article-infographic" tabindex="0" role="group" aria-label="Chemin de l’air : les points à contrôler">
<svg viewBox="0 0 680 537" role="img" aria-labelledby="local-air-title local-air-desc" xmlns="http://www.w3.org/2000/svg">
<title id="local-air-title">Chemin de l’air : les points à contrôler</title><desc id="local-air-desc">Entrée extérieure: Air adapté, admission non obstruée. Passage dans le local: Balayer les zones qui dégagent de la chaleur. Sortie de l’air chaud: Rejet éloigné des admissions. Réception en fonctionnement: Températures et circulation vérifiées. Schéma de principe ; aucun débit de ventilation prescrit.</desc>
<rect width="680" height="537" rx="20" fill="#10281e"/><text x="30" y="43" fill="#d3eb56" font-size="25" font-weight="700">Chemin de l’air : les points à contrôler</text>
<rect x="28" y="72" width="624" height="77" rx="12" fill="#28533f"/><text x="46" y="103" fill="white" font-size="24" font-weight="700">1. Entrée extérieure</text><text x="46" y="131" fill="#d3eb56" font-size="21">Air adapté, admission non obstruée</text>
<rect x="28" y="170" width="624" height="77" rx="12" fill="#28533f"/><text x="46" y="201" fill="white" font-size="24" font-weight="700">2. Passage dans le local</text><text x="46" y="229" fill="#d3eb56" font-size="21">Balayer les zones qui dégagent de la chaleur</text>
<rect x="28" y="268" width="624" height="77" rx="12" fill="#28533f"/><text x="46" y="299" fill="white" font-size="24" font-weight="700">3. Sortie de l’air chaud</text><text x="46" y="327" fill="#d3eb56" font-size="21">Rejet éloigné des admissions</text>
<rect x="28" y="366" width="624" height="77" rx="12" fill="#28533f"/><text x="46" y="397" fill="white" font-size="24" font-weight="700">4. Réception en fonctionnement</text><text x="46" y="425" fill="#d3eb56" font-size="21">Températures et circulation vérifiées</text>
<text x="30" y="508" fill="white" font-size="20">Schéma de principe ; aucun débit de ventilation prescrit.</text>
</svg>
</div>

Le choix d’emplacement doit également examiner [les rejets de procédé autour de la prise d’aspiration](/guides/prise-air-compresseur-fumees-solvants-emplacement/). Une entrée suffisante pour refroidir le local ne qualifie pas l’air qui sera comprimé.

## Où placer entrée et extraction ?

Atlas Copco présente une entrée basse et une extraction haute sur la paroi opposée comme principe d’organisation de la ventilation. Le fabricant attire aussi l’attention sur la pollution de l’air entrant et les conduits trop contraignants. Ce principe doit être adapté à la disposition réelle des admissions et rejets de vos équipements.

Pour examiner un plan, nous proposons de tracer le chemin de l’air sur une vue du local : emplacement de chaque prise, direction de chaque rejet, portes susceptibles de rester fermées, zones de stockage et passage des conduits. Si la flèche de rejet revient directement vers une admission, demandez à l’installateur comment il empêche cette recirculation.

Ne remplacez pas cette revue par un chiffre de distance universel. L’espace requis dépend du modèle, de son accès d’entretien et du montage des conduits. Les dégagements de la notice restent la référence.

## Un ventilateur puissant ne garantit pas le débit une fois posé

Le manuel Atlas Copco distingue le débit nécessaire et la capacité à surmonter les pertes du parcours d’air. Une grille, un conduit ou un dispositif acoustique doivent être inclus dans le dimensionnement. La valeur annoncée en air libre d’un ventilateur ne décrit pas forcément son fonctionnement dans le réseau installé.

Dans le devis, demandez le point de fonctionnement retenu, les éléments inclus dans le calcul et la façon dont le débit sera vérifié. Faites aussi préciser la commande : marche liée à celle du compresseur, asservissement à la température ou autre solution documentée. Une stratégie valable avec une machine n’est pas automatiquement adaptée à deux machines fonctionnant alternativement.

## Pourquoi éviter la formule « tant de m³/h par kW » sans conditions

Une règle simplifiée peut cacher la température extérieure retenue, l’élévation de température admissible, les pertes des conduits et le type de refroidissement. Nous ne publions donc pas ici de ratio universel. Demandez au fabricant ou à l’installateur un calcul dont les hypothèses sont visibles.

Le dossier devrait indiquer au minimum : les puissances et rejets thermiques pris en compte, les limites ambiantes de chaque équipement, le scénario de simultanéité et les températures de dimensionnement. Si ces informations manquent, le chiffre final de ventilation n’est pas contrôlable.

Pour une récupération d’énergie, consultez aussi le [guide de récupération de chaleur](/guides/recuperation-chaleur-compresseur/). Le besoin de refroidir les machines existe même lorsque le bâtiment n’a plus besoin de chauffage ; le mode été doit donc être décrit dans l’étude.

## Une méthode de réception utile à l’exploitant

Nous proposons un relevé de réception en plusieurs situations : démarrage, production stabilisée, simultanéité maximale prévue et fonctionnement porte fermée lorsque c’est la configuration normale. Cette liste sert à préparer l’essai, sans imposer de durée ni de température absente des notices.

| Mesure ou observation | Comparaison attendue |
| --- | --- |
| Température extérieure et aux admissions | Hypothèses du dimensionnement |
| Température et alarmes des équipements | Limites de leurs notices |
| État des entrées, grilles et filtres | Configuration prévue au devis |
| Machines actives et portes ouvertes/fermées | Scénario d’exploitation prévu |
| Accès aux organes de maintenance | Dégagements et manutention prévus |

Gardez le relevé comme référence pour les futurs diagnostics. Si une alarme apparaît après l’ajout d’un équipement ou d’un caisson acoustique, le changement de configuration devient une piste de recherche documentée.

## Insonoriser sans supprimer le refroidissement

Le [guide CAGI de sélection des compresseurs rotatifs](https://www.cagi.org/assets/documents/pdfs/RotarySelectionGuideFinalJune2022.pdf?updated=1658932519), pages PDF 20 et 21, décrit les difficultés que peuvent provoquer un environnement chaud, sale ou corrosif pour des machines refroidies par air. Un habillage acoustique ajouté après coup doit donc être étudié avec la ventilation, les accès et les limites du fabricant.

Avant d’enfermer un compresseur bruyant, consultez le [guide des compresseurs silencieux](/guides/choisir-compresseur-silencieux-atelier/). Pour les rejets liquides, le [traitement des condensats](/guides/separateur-huile-eau-condensats-compresseur/) complète le plan du local. Enfin, inscrivez le nettoyage et les contrôles de ventilation dans la [maintenance du réseau](/guides/maintenance-preventive-reseau-air-comprime/), avec une périodicité fondée sur les notices et l’environnement observé.

## Sources et périmètre

Données et documents consultés le **26 septembre 2026**. Ce guide repose sur une analyse documentaire ; CompatAir n’a pas réalisé d’essai physique de ces équipements. Les exemples de calcul sont identifiés comme tels.

- [guide d’implantation Atlas Copco](https://www.atlascopco.com/en-uk/compressors/compressed-air-tips/top-tip-room-layout-designing-your-compressor)
- [Compressed Air Manual, 9e édition](https://www.atlascopco.com/content/dam/atlas-copco/local-countries/france/documents/compressor-technique/Compressed-Air-Manual-9th-edition_compressed.pdf)
- [guide CAGI de sélection des compresseurs rotatifs](https://www.cagi.org/assets/documents/pdfs/RotarySelectionGuideFinalJune2022.pdf?updated=1658932519)
